function mpc = IEEE33
% IEEE33 标准配电网参数 (Matpower Format - Expert Standardized V4.0)
% [Expert Update V4.0]
% 1. 拓扑升级: 包含完整的 32 条骨干线路 + 5 条联络开关 (Tie Lines)。
% 2. 用途: 支持 V4.0 版本的网络重构 (Reconfiguration) 研究。
% 3. 单位: 输入为欧姆 (Ohm)，输出自动转标幺值 (p.u.)。

%% MATPOWER Case Format : Version 2
mpc.version = '2';

%%-----  System Base  -----%%
mpc.baseMVA = 10; % 基准功率 10 MVA

%%-----  Bus Data  -----%%
%	bus_i	type	Pd	Qd	Gs	Bs	area	Vm	Va	baseKV	zone	Vmax	Vmin
%   注意：Pd, Qd 单位为 MW, MVar
mpc.bus = [ 
	1	3	0	0	0	0	1	1	0	12.66	1	1.1	0.9;
	2	1	0.100	0.060	0	0	1	1	0	12.66	1	1.1	0.9;
	3	1	0.090	0.040	0	0	1	1	0	12.66	1	1.1	0.9;
	4	1	0.120	0.080	0	0	1	1	0	12.66	1	1.1	0.9;
	5	1	0.060	0.030	0	0	1	1	0	12.66	1	1.1	0.9;
	6	1	0.060	0.020	0	0	1	1	0	12.66	1	1.1	0.9;
	7	1	0.200	0.100	0	0	1	1	0	12.66	1	1.1	0.9;
	8	1	0.200	0.100	0	0	1	1	0	12.66	1	1.1	0.9;
	9	1	0.060	0.020	0	0	1	1	0	12.66	1	1.1	0.9;
	10	1	0.060	0.020	0	0	1	1	0	12.66	1	1.1	0.9;
	11	1	0.045	0.030	0	0	1	1	0	12.66	1	1.1	0.9;
	12	1	0.060	0.035	0	0	1	1	0	12.66	1	1.1	0.9;
	13	1	0.060	0.035	0	0	1	1	0	12.66	1	1.1	0.9;
	14	1	0.120	0.080	0	0	1	1	0	12.66	1	1.1	0.9;
	15	1	0.060	0.010	0	0	1	1	0	12.66	1	1.1	0.9;
	16	1	0.060	0.020	0	0	1	1	0	12.66	1	1.1	0.9;
	17	1	0.060	0.020	0	0	1	1	0	12.66	1	1.1	0.9;
	18	1	0.090	0.040	0	0	1	1	0	12.66	1	1.1	0.9;
	19	1	0.090	0.040	0	0	1	1	0	12.66	1	1.1	0.9;
	20	1	0.090	0.040	0	0	1	1	0	12.66	1	1.1	0.9;
	21	1	0.090	0.040	0	0	1	1	0	12.66	1	1.1	0.9;
	22	1	0.090	0.040	0	0	1	1	0	12.66	1	1.1	0.9;
	23	1	0.090	0.050	0	0	1	1	0	12.66	1	1.1	0.9;
	24	1	0.420	0.200	0	0	1	1	0	12.66	1	1.1	0.9;
	25	1	0.420	0.200	0	0	1	1	0	12.66	1	1.1	0.9;
	26	1	0.060	0.025	0	0	1	1	0	12.66	1	1.1	0.9;
	27	1	0.060	0.025	0	0	1	1	0	12.66	1	1.1	0.9;
	28	1	0.060	0.020	0	0	1	1	0	12.66	1	1.1	0.9;
	29	1	0.120	0.070	0	0	1	1	0	12.66	1	1.1	0.9;
	30	1	0.200	0.600	0	0	1	1	0	12.66	1	1.1	0.9;
	31	1	0.150	0.070	0	0	1	1	0	12.66	1	1.1	0.9;
	32	1	0.210	0.100	0	0	1	1	0	12.66	1	1.1	0.9;
	33	1	0.060	0.040	0	0	1	1	0	12.66	1	1.1	0.9;
];

%%-----  Generator Data  -----%%
mpc.gen = [
	1	0	0	10	-10	1	100	1	10	0	0	0	0	0	0	0	0	0	0	0	0;
];

%%-----  Branch Data (Standard IEEE 33 + 5 Tie Lines)  -----%%
%	fbus	tbus	r	x	b	rateA	rateB	rateC	ratio	angle	status	angmin	angmax
%   注意：前32条是常闭骨干线路(Status=1)，后5条是常开联络线(Status=0)
%   R/X 单位：欧姆 (Ohm)
mpc.branch = [
    % === 1. 骨干线路 (Backbone, Normally Closed) ===
	1	2	0.0922	0.0470	0	0	0	0	0	0	1	-360	360;
	2	3	0.4930	0.2511	0	0	0	0	0	0	1	-360	360;
	3	4	0.3660	0.1864	0	0	0	0	0	0	1	-360	360;
	4	5	0.3811	0.1941	0	0	0	0	0	0	1	-360	360;
	5	6	0.8190	0.7070	0	0	0	0	0	0	1	-360	360;
	6	7	0.1872	0.6188	0	0	0	0	0	0	1	-360	360;
	7	8	0.7114	0.2351	0	0	0	0	0	0	1	-360	360;
	8	9	1.0300	0.7400	0	0	0	0	0	0	1	-360	360;
	9	10	1.0440	0.7400	0	0	0	0	0	0	1	-360	360;
	10	11	0.1966	0.0650	0	0	0	0	0	0	1	-360	360;
	11	12	0.3744	0.1238	0	0	0	0	0	0	1	-360	360;
	12	13	1.4680	1.1550	0	0	0	0	0	0	1	-360	360;
	13	14	0.5416	0.7129	0	0	0	0	0	0	1	-360	360;
	14	15	0.5910	0.5260	0	0	0	0	0	0	1	-360	360;
	15	16	0.7463	0.5450	0	0	0	0	0	0	1	-360	360;
	16	17	1.2890	1.7210	0	0	0	0	0	0	1	-360	360;
	17	18	0.7320	0.5740	0	0	0	0	0	0	1	-360	360;
	2	19	0.1640	0.1565	0	0	0	0	0	0	1	-360	360;
	19	20	1.5042	1.3554	0	0	0	0	0	0	1	-360	360;
	20	21	0.4095	0.4784	0	0	0	0	0	0	1	-360	360;
	21	22	0.7089	0.9373	0	0	0	0	0	0	1	-360	360;
	3	23	0.4512	0.3083	0	0	0	0	0	0	1	-360	360;
	23	24	0.8980	0.7091	0	0	0	0	0	0	1	-360	360;
	24	25	0.8960	0.7011	0	0	0	0	0	0	1	-360	360;
	6	26	0.2030	0.1034	0	0	0	0	0	0	1	-360	360;
	26	27	0.2842	0.1447	0	0	0	0	0	0	1	-360	360;
	27	28	1.0590	0.9337	0	0	0	0	0	0	1	-360	360;
	28	29	0.8042	0.7006	0	0	0	0	0	0	1	-360	360;
	29	30	0.5075	0.2585	0	0	0	0	0	0	1	-360	360;
	30	31	0.9744	0.9630	0	0	0	0	0	0	1	-360	360;
	31	32	0.3105	0.3619	0	0	0	0	0	0	1	-360	360;
	32	33	0.3410	0.5302	0	0	0	0	0	0	1	-360	360;

    % === 2. 联络开关 (Tie Switches, Normally Open) ===
    % 特征：Status (第11列) 初始为 0 (Open)
    % 数据来源：Baran & Wu (1989) 标准数据
    8   21  2.0000  2.0000  0   0   0   0   0   0   0   -360    360; % Tie-1 (Switch 33)
    9   15  2.0000  2.0000  0   0   0   0   0   0   0   -360    360; % Tie-2 (Switch 34)
    12  22  2.0000  2.0000  0   0   0   0   0   0   0   -360    360; % Tie-3 (Switch 35)
    18  33  0.5000  0.5000  0   0   0   0   0   0   0   -360    360; % Tie-4 (Switch 36)
    25  29  0.5000  0.5000  0   0   0   0   0   0   0   -360    360; % Tie-5 (Switch 37)
];

%%-----  单位转换: 欧姆 (Ohm) -> 标幺值 (p.u.)  -----%%
% 公式: Z_base = (V_base)^2 / S_base
Vbase_kV = mpc.bus(1, 10);         %% 12.66 kV
Sbase_MVA = mpc.baseMVA;           %% 10 MVA

Vbase_V = Vbase_kV * 1e3;          %% 12660 V
Sbase_VA = Sbase_MVA * 1e6;        %% 10,000,000 VA
Zbase = Vbase_V^2 / Sbase_VA;      %% Base Impedance (Ohm) ~ 16.02 Ohm

% 将第3列(R)和第4列(X)从欧姆转换为标幺值
mpc.branch(:, [3, 4]) = mpc.branch(:, [3, 4]) / Zbase;

end